<!DOCTYPE html><html lang="th"><head>
<meta name="robots" content="noindex, nofollow, noarchive">
<meta name="referrer" content="no-referrer"><meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1"><title>2026-09-18 — Recommended Practices for Sterilization</title>
<style>
:root{--bg:#f7fafc;--card:#ffffff;--ink:#1a2634;--mut:#64748b;--acc:#0f766e;--grn:#15803d;--line:#dbe4ee}html[data-theme="dark"]{--bg:#0f1419;--card:#1a2230;--ink:#e8eef7;--mut:#9fb0c8;--acc:#4aa3ff;--grn:#3dd68c;--line:#2a3448}
*{box-sizing:border-box}body{margin:0;font-family:-apple-system,'Segoe UI',Tahoma,sans-serif;background:var(--bg);color:var(--ink);line-height:1.65;font-size:15px}
header{padding:26px 22px 12px;border-bottom:1px solid var(--line);background:linear-gradient(180deg,#eef4f9,#f7fafc)}html[data-theme="dark"] header{background:linear-gradient(180deg,#141b28,#0f1419)}
header h1{margin:0;font-size:1.35rem}header .meta{color:var(--mut);font-size:.82rem;margin-top:6px}
.legend{margin-top:10px;font-size:.8rem;color:#334155;background:#eef6f6;border:1px solid var(--line);border-radius:8px;padding:8px 12px}html[data-theme="dark"] .legend{color:#c7d3e5;background:#111927}
nav{position:sticky;top:0;background:#eef4f9ee;backdrop-filter:blur(6px);border-bottom:1px solid var(--line);padding:8px 20px;font-size:.72rem;display:flex;flex-wrap:wrap;gap:7px;z-index:9}html[data-theme="dark"] nav{background:#0c1118ee}
nav a{color:var(--acc);text-decoration:none}nav a:hover{text-decoration:underline}
main{max-width:880px;margin:0 auto;padding:16px 20px 60px}
section{background:var(--card);border:1px solid var(--line);border-radius:12px;padding:13px 17px;margin:14px 0}
section:target{border-color:var(--acc);box-shadow:0 0 0 1px var(--acc)}
h2{font-size:1.05rem;color:var(--grn);margin:.2em 0 .55em;border-left:3px solid var(--grn);padding-left:8px}
.sub{color:var(--acc);font-weight:600;margin:.5em 0 .15em} .sub-body{color:var(--mut);margin:.15em 0}
table{border-collapse:collapse;width:100%;font-size:.85rem;margin:.4em 0;display:block;overflow-x:auto}
th,td{border:1px solid var(--line);padding:6px 9px;text-align:left;vertical-align:top}
th{background:#e3eef6;color:var(--acc)}html[data-theme="dark"] th{background:#1c2638}ul{padding-left:1.15em;margin:.3em 0}li{margin:.3em 0}
b,strong{color:#0f172a}html[data-theme="dark"] b,html[data-theme="dark"] strong{color:#fff}.tag{color:var(--grn);font-weight:600;white-space:nowrap}
@media print{body{background:#fff;color:#000}section{border:none;page-break-inside:avoid}nav{display:none}}
.home-tab{display:inline-block;margin:14px 0 0 14px;background:var(--card,#ffffff);color:var(--acc,#0f766e);border:1px solid var(--line,#dbe4ee);border-radius:8px;padding:6px 12px;font-size:.75rem;font-weight:600;text-decoration:none}.home-tab:hover{border-color:var(--acc,#0f766e)}.dark-toggle{position:fixed;top:12px;right:14px;z-index:60;background:var(--card);color:var(--ink);border:1px solid var(--line);border-radius:8px;padding:6px 12px;font-size:.75rem;font-weight:600;cursor:pointer;font-family:inherit}</style><script data-goatcounter="https://periopmu55.goatcounter.com/count" async src="//gc.zgo.at/count.js"></script>
</head><body>
<button class="dark-toggle" id="darkToggle" type="button">🌙</button><a class="home-tab" href="../slides/exam-02oct/index.html">← หน้าแรก</a>
<header><h1>2026-09-18 — Recommended Practices for Sterilization</h1><div class="meta">generated by note-build.py · source: 2026-09-18-sterilization.md · 4 sections</div></header>


<main><section id="1-บทบาท-or-nurse-กับ-asepsis-sterilization-risk-factor-ssi"><h2>1. บทบาท OR Nurse กับ Asepsis/Sterilization + Risk factor SSI</h2><p>**บทบาทหน้าที่ OR Nurse ด้าน Perioperative nursing goal** <span class="tag">สไลด์</span></p><p>**Risk factor สำหรับการเกิด SSI (Surgical Site Infection)** <span class="tag">สไลด์</span></p><p>**กลไก/ผลกระทบเมื่อเครื่องมือปนเปื้อน (Contaminated instrument)** — ลำดับเหตุการณ์ 6 ขั้น <span class="tag">สไลด์</span></p><p>**Mortality risk ในผู้ป่วยที่เกิด SSI** <span class="tag">สไลด์</span></p><p>มาตรการป้องกัน SSI อย่างหนึ่งคือ การจัดหาอุปกรณ์ผ่าตัดชนิด reusable ให้ปราศจากการปนเปื้อนขณะใช้งาน <span class="tag">สไลด์</span></p><p>---</p><ul><li>Asepsis maintenance</li><li>Skin preparation</li><li>Instrument preparation</li><li>Environment preparation</li><li>Poor skin preparation</li><li>Contamination of instrument</li><li>Inadequate antibiotic prophylaxis</li><li>Prolong procedure</li><li>Local tissue necrosis</li><li>Hypoxia, hypothermia</li><li>1. เครื่องมือปนเปื้อน (Contaminated Instrument)</li><li>2. จุลชีพเข้าสู่แผล (Microorganisms enter tissue)</li><li>3. แผลติดเชื้อ SSI</li><li>4. อยู่ รพ. นานขึ้น (Longer Hospital Stay)</li><li>5. ค่าใช้จ่ายสูงลิ่ว (Higher Medical Cost)</li><li>6. เสี่ยงถึงแก่ชีวิต (Increased Mortality)</li><li>Readmit หลังจำหน่ายสูงขึ้น **5 เท่า**</li><li>นอน ICU สูงขึ้น **2 เท่า**</li><li>เสียชีวิตหลังผ่าตัดสูงขึ้น **2 เท่า**</li></ul></section><section id="2-หลักการ-ขั้นตอน-sterilization-steam-eo-plasma-parameters-indicator-packaging-storage-shelf-life"><h2>2. หลักการ/ขั้นตอน Sterilization (Steam / EO / Plasma, Parameters, Indicator, Packaging, Storage, Shelf life)</h2><div class="sub"><b>ความหมาย</b></div><ul><li>**Sterilization**: กระบวนการทำลายเชื้อจุลชีพทุกชนิดรวมทั้งสปอร์ ในเครื่องมือ/อุปกรณ์ทางการแพทย์ อาศัยกระบวนการทางกายภาพหรือทางเคมี <span class="tag">สไลด์</span></li><li>**Disinfection**: ทำลายเชื้อจุลชีพทุกชนิด **ยกเว้นสปอร์** โดยใช้สารเคมี — สารเคมีที่ใช้บนเครื่องมือ/พื้นผิวเรียก **Disinfectant** ส่วนที่ใช้บนผิวหนัง/ร่างกายเรียก **Antiseptic** <span class="tag">สไลด์</span></li></ul><div class="sub"><b>Spaulding Classification (แบ่งอุปกรณ์ทางการแพทย์)</b></div><table><thead><tr><th>ประเภท</th><th>ตัวอย่างอุปกรณ์</th><th>ระดับการทำลายเชื้อที่ต้องการ</th><th>น้ำยา/วิธี</th></tr></thead><tbody><tr><td>**Critical items**</td><td>เครื่องมือผ่าตัด, เข็ม, อวัยวะเทียม, สายสวนหัวใจ, สายสวนปัสสาวะ</td><td>Sterilization (steam under pressure, หรือถ้าทนความร้อนไม่ได้ใช้ EO gas / low-temperature sterilization วิธีอื่น)</td><td>ถ้าจำเป็นอาจแช่น้ำยา **6-10 ชั่วโมง** ด้วย 2% glutaraldehyde, 6% stabilized hydrogen peroxide, peracetic acid <span class="tag">สไลด์</span></td></tr><tr><td>**Semi-critical items**</td><td>เครื่องช่วยหายใจ, อุปกรณ์ดมยาสลบ, endoscope, ปรอทวัดไข้</td><td>อย่างน้อย Pasteurization หรือ high-level disinfection</td><td>2% glutaraldehyde, 6% stabilized hydrogen peroxide, peracetic acid, chlorine/chlorine compounds <span class="tag">สไลด์</span></td></tr><tr><td>**Noncritical items**</td><td>โต๊ะส่งเครื่องมือ, หม้อนอน, เครื่องวัดความดัน, ไม้ยันรักแร้, ไม้กั้นเตียง, เครื่องผ้า, ภาชนะใส่อาหาร, โต๊ะข้างเตียง</td><td>low-level disinfection</td><td>quaternary ammonium compounds <span class="tag">สไลด์</span></td></tr></tbody></table><p>**Quaternary Ammonium Compounds** — น้ำยาทำลายเชื้อระดับต่ำ ฆ่า gram positive ได้ดีแต่ไม่ค่อยได้ผลกับ gram negative; ควรผสมกับ**น้ำกลั่น** ห้ามใช้น้ำประปา (แร่ธาตุลดประสิทธิภาพ); กัดกร่อนโลหะ; CDC ไม่แนะนำให้ใช้บนผิวหนัง/เนื้อเยื่อ (เคยมีรายงานระบาดจากน้ำยาปนเปื้อน gram negative bacteria); ประสิทธิภาพลดลงเมื่อสัมผัสสบู่ ต้องล้างผิวหนังให้สะอาดก่อนเช็ด <span class="tag">สไลด์</span></p><div class="sub"><b>Sterilization Processes (7 ขั้นตอน) <span class="tag">สไลด์</span></b></div><ul><li>1. การรับเครื่องมือปนเปื้อน (Receiving)</li><li>2. การล้างทำความสะอาดอุปกรณ์ (Cleaning)</li><li>3. การบรรจุหีบห่อ (Packaging)</li><li>4. การจัดเรียงเข้าเครื่องทำให้ปราศจากเชื้อ (Loading)</li><li>5. การทำให้อุปกรณ์ปราศเชื้อ (Sterilization)</li><li>6. การจัดเก็บ (Sterile storage)</li><li>7. การจ่ายเครื่องมือปลอดเชื้อ (Transportation)</li></ul><div class="sub"><b>Cleaning</b></div><p class="sub-body">**ก่อนบรรจุหีบห่อ** ต้องทำให้แห้ง / ตรวจสอบสภาพเครื่องมือ / บำรุงรักษาเครื่องมือ <span class="tag">สไลด์</span></p><ul><li>ลดปริมาณเชื้อจุลชีพได้ **90%** ถ้าล้างถูกวิธี — เป็นขั้นตอนสำคัญที่สุดก่อนทำให้ปราศจากเชื้อ <span class="tag">สไลด์</span></li><li>หลัก **&quot;No Cleaning = No Sterilization&quot;** — เศษอินทรียสารแม้เพียงเสี้ยวไมครอนก็ปกป้องจุลชีพจากความร้อนและสารเคมีได้ <span class="tag">สไลด์</span></li><li>&quot;เครื่องมือที่ดูสะอาด...อาจยังไม่สะอาด&quot; <span class="tag">สไลด์</span></li><li>**ทำให้แห้ง**: ผ้าเช็ด (ต้องไม่มีขน/ใย/ขุยผ้า), เครื่องอบแห้ง, อบแห้งในเครื่องล้างอัตโนมัติ</li><li>**ตรวจสอบสภาพ**: ตาเปล่า, แว่นขยาย/microscope, สารเคมีตรวจคราบเลือด/โปรตีนที่มองไม่เห็น (**Pyromal check** = ตรวจคราบโปรตีน เช่น เลือด/น้ำลาย, **Hemocheck** = ตรวจคราบเลือด), เครื่องตรวจสอบความเป็นฉนวนแบบพกพา (insulation tester)</li><li>**บำรุงรักษา**: ตาม IFU ผู้ผลิต — ใช้สเปรย์หล่อลื่น **paraffin oil** สำหรับเครื่องมือทั่วไป, **power oil spray** สำหรับเครื่องมือที่เป็นมอเตอร์</li></ul><div class="sub"><b>Packaging</b></div><ul><li>วัตถุประสงค์: ป้องกันความเสียหาย + คงสภาพปราศจากเชื้อจนถึงใช้งาน <span class="tag">สไลด์</span></li><li>วัสดุ: ผ้า (Woven textile/linen), non-woven (กระดาษ)/พลาสติก (peel pouch), Rigid container</li><li>หลักเลือกวัสดุ: ยอมให้ไอน้ำ/แก๊สผ่านได้, ป้องกันจุลชีพเข้าได้, ทนกระบวนการ sterilize ได้</li><li>**หลักการบรรจุหีบห่อ**: ห่อด้วยผ้า **2 ชั้น จำนวน 2 ชิ้น**; ขนาดห่อไม่เกิน **12×12×20 นิ้ว**; น้ำหนักรวมไม่เกิน **5-7 กก.**; เรียงตามลำดับใช้งาน ชิ้นที่ใช้ก่อนอยู่บนสุด; ไม่ใส่โลหะรวมกับเครื่องผ้า; ใส่ internal indicator ในชุดเครื่องมือ <span class="tag">สไลด์</span></li><li>**ตำแหน่งวาง Internal indicator**: วางตรงที่ไอน้ำ/แก๊สเข้าถึงยากที่สุด โดยเฉพาะตรงกลางห่อ; ถาดใหญ่วางแนวทแยงมุม; ถ้ามีถาดซ้อนกันต้องวางทุกชั้น <span class="tag">สไลด์</span></li></ul><div class="sub"><b>วิธีการทำให้ปราศจากเชื้อ</b></div><p class="sub-body">**A. Physical method**</p><p class="sub-body">**Moist heat — Steam sterilization (Autoclaving)**: ใช้มากที่สุดในโรงพยาบาล ประสิทธิภาพสูงสุด ทำลายเชื้อโดยทำให้โปรตีนในเซลล์แข็งตัว/เปลี่ยนรูป เหมาะกับอุปกรณ์ทนความร้อน/แรงดัน (เครื่องมือผ่าตัด, เครื่องผ้า) — Advantage: Most economical, Fast, Non toxic — Disadvantage: May damage heat/moisture-sensitive equipment <span class="tag">สไลด์</span></p><p class="sub-body">ชนิดเครื่องนึ่งไอน้ำ: Gravity displacement sterilizer / Prevacuum sterilizer / Flash sterilizer <span class="tag">สไลด์</span></p><p class="sub-body">**ตารางพารามิเตอร์เครื่องนึ่งไอน้ำ** <span class="tag">สไลด์</span></p><ul><li>1. การใช้ความร้อน — Moist heat / Dry heat</li><li>2. การใช้รังสี (Ionizing radiation)</li><li>**Gravity displacement**: ไอน้ำเข้าด้านบน ผลักอากาศออกด้านล่างตามแรงโน้มถ่วง ต้องจัดวางหีบห่อแนวเดียวกัน เว้นระยะห่าง ไม่อัดแน่น</li><li>**Prevacuum**: ระบบสุญญากาศดึงอากาศออกก่อน แล้วไอน้ำแทรกซึม ต้องทดสอบด้วย **Bowie-Dick test**</li><li>**Bowie-Dick test**: ไม่ใช่ตัวทดสอบการปราศจากเชื้อ แต่ทดสอบประสิทธิภาพเครื่องนึ่ง (การกระจายความร้อนสม่ำเสมอ) — วางแผ่นทดสอบแนวนอนใกล้ประตูเครื่องนึ่ง เหนือท่อระบาย ไม่บรรจุหีบห่อใดๆ — ใช้เวลา **3.5-4 นาที** อุณหภูมิไม่เกิน **134 °C** <span class="tag">สไลด์</span></li><li>**Flash sterilizer**: ใช้กับเครื่องมือปนเปื้อนขณะผ่าตัด ชิ้นเดียวตกพื้น ไม่ต้องห่อ ทนอุณหภูมิ **132 °C** ได้ หลักการเดียวกับ gravity แต่อุณหภูมิสูงกว่า <span class="tag">สไลด์</span></li></ul><table><thead><tr><th>ชนิดเครื่องนึ่ง</th><th>อุณหภูมิ (°C)</th><th>แรงดัน (ปอนด์/ตร.นิ้ว)</th><th>เวลา (นาที)</th></tr></thead><tbody><tr><td>Gravity displacement sterilizer</td><td>121-123</td><td>15-17</td><td>15-30</td></tr><tr><td>Prevacuum sterilizer</td><td>132-135</td><td>27</td><td>15</td></tr><tr><td>Flash sterilizer</td><td>132</td><td>27</td><td>6-7</td></tr></tbody></table><p>**Dry heat**: ใช้เมื่อนึ่งไอน้ำ/อบแก๊สไม่ได้ ทำลาย protoplasm ของเชื้อจุลชีพ ใช้อุณหภูมิสูง **160-170 °C** นาน **1-2 ชั่วโมง** เหมาะกับแก้ว/โลหะ (เครื่องมือมีคม, เครื่องแก้ว, แป้ง, น้ำมัน, ขี้ผึ้ง, วาสลิน) — เครื่องที่ใช้ในโรงพยาบาลเรียก **Hot air oven** <span class="tag">สไลด์</span></p><p>**Ionizing radiation**: X-rays และ Gamma rays (จากโคบอลท์-60) อำนาจทะลุทะลวงสูง เปลี่ยนแปลง DNA ในนิวเคลียส นิยมใช้ในอุตสาหกรรม (วัสดุผูกเย็บ ใบมีด ถุงมือ syringe) เพราะค่าใช้จ่ายดำเนินการสูงมาก — Advantage: Fast, Effective — Disadvantage: Expensive, Toxic <span class="tag">สไลด์</span></p><p>**B. Chemical method**</p><p>1) **Gas sterilization**: Ethylene oxide, Formaldehyde, Hydrogen peroxide plasma (Sterrad)</p><p>2) **Chemical sterilant**: Glutaraldehyde, Peracetic acid</p><ul><li>Hot Air Oven: หลักการนำความร้อน สัมผัสผิวนอกก่อนแล้วนำผ่านเข้าเนื้อวัสดุ ใช้เวลานาน ไม่ทำให้เกิดสนิม ไม่มีผลเสียต่ออุปกรณ์มีคม</li><li>Advantage: Inexpensive, Simple, Non toxic — Disadvantage: Damage heat sensitive equipment <span class="tag">สไลด์</span></li><li>**Ethylene Oxide (EO)**: มีพิษสูง ระคายเคืองผิวหนัง/เยื่อจมูก/ตา เป็นสารก่อมะเร็ง ไม่มีสี ติดไฟ/ระเบิดได้ อุปกรณ์ชื้นทำให้เกิดสารพิษตกค้าง ใช้กับอุปกรณ์ทนความร้อนสูงไม่ได้ — อุณหภูมิ **49-60 °C** ความเข้มข้นแก๊ส **700-1200 มก./ลิตร** ระยะเวลา **1.30-4 ชั่วโมง** จากนั้นต้องระบายอากาศ **8-12 ชั่วโมง** <span class="tag">สไลด์</span></li><li>**Formaldehyde**: อันตรายน้อยกว่า EO แต่มีพิษ กลิ่นเหม็น ระคายเคืองระบบทางเดินหายใจ/ผิวหนัง — อุณหภูมิ **70-75 °C** ความชื้นสัมพัทธ์อย่างน้อย **75%** <span class="tag">สไลด์</span></li><li>Gas Sterilization Advantage: Effective — Disadvantage: Expensive, Toxic, ใช้กับผ้า/สำลี/gauze/ไหมเย็บไม่ได้ <span class="tag">สไลด์</span></li><li>**Hydrogen peroxide plasma**: ไอระเหยจากผสมน้ำกับ **58% hydrogen peroxide** ทำลายสปอร์ได้เร็ว ใช้เวลาประมาณ **60 นาที** ที่อุณหภูมิ **45 °C** ปลอดภัย (เหลือแค่ก๊าซออกซิเจน+น้ำ) — Advantage: Safe, Fast, Effective — Disadvantage: Expensive <span class="tag">สไลด์</span></li><li>**Glutaraldehyde**: สารละลายเข้มข้น **2%** pH เป็นกรด (**pH 4**) ต้องผสมสารกระตุ้น (activator) ให้เป็นด่าง (**pH 7.5-8.5**) หลังผสมเก็บได้นาน **14-28 วัน** (ตามข้อกำหนดผู้ผลิต) — แช่ **20-30 นาที** ทำลายจุลชีพทุกชนิดยกเว้นสปอร์ ถ้าแช่ **6-10 ชั่วโมง** จึงทำลายสปอร์ได้ <span class="tag">สไลด์</span></li><li>**Peracetic acid**: เกิดจากผสม acetic acid + hydrogen peroxide + น้ำ ออกฤทธิ์ทำลายเชื้อรา/แบคทีเรีย/สปอร์ได้เร็ว กัดกร่อนสูง — ใช้ **buffer 35% peracetic acid** เจือจางเหลือ **0.2%** ใส่ในภาชนะระบบปิด อุณหภูมิ **51-56 °C** นาน **20-30 นาที** <span class="tag">สไลด์</span></li><li>Chemical sterilant Advantage: Effective — Disadvantage: Expensive, Unstable, Toxic/irritate to tissues, Require long time <span class="tag">สไลด์</span></li></ul><div class="sub"><b>การตรวจสอบประสิทธิภาพการทำให้ปราศจากเชื้อ (3 วิธี) <span class="tag">สไลด์</span></b></div><ul><li>1. **Mechanical monitoring**: มาตรวัดอุณหภูมิ, มาตรวัดความดัน, สัญญาณไฟ, แผ่นกราฟบันทึกการทำงานของเครื่องแต่ละขั้นตอน</li><li>2. **Chemical monitoring**: ตัวชี้วัดทางเคมี แบ่งเป็น **6 Class**</li><li>**Class 1** Process indicators: บ่งบอกว่าหีบห่อผ่านกระบวนการ สังเกตง่ายจากภายนอก (indicator บน pouch, sterilizer)</li><li>**Class 2** Specific test indicators: ประเมินประสิทธิภาพปั๊มสุญญากาศของ Pre-Vacuum steam sterilizer ทดสอบ steam penetration = **The Bowie-Dick test**</li><li>**Class 3** Single parameter indicators: ตรวจ 1 ตัวแปร (Temperature หรือ time) เช่น หลอดแก้วบรรจุผลึกสารเคมีที่หลอมละลายที่อุณหภูมิกำหนด</li><li>**Class 4** Multi-parameter indicators: ตรวจ ≥2 ตัวแปร (Time and temperature) — แผ่นตรวจสอบเคลือบหมึกพิมพ์เคมี</li><li>**Class 5** Integrating indicators: ตรวจทุกตัวแปร (Temperature, time, pressure) แม่นยำที่สุด</li><li>**Class 6** Emulating indicators: ตรวจทุกตัวแปรภายใต้ cycle ที่กำหนด มีค่า State Value สัมพันธ์กับ cycle เช่น cycle 134 °C @ 3.5 นาที ต้องใช้ indicator ที่ระบุ State Value = 134 °C @ 3.5 นาทีเท่านั้น</li><li>3. **Biological monitoring**: ใช้ spore test ของเชื้อ Bacillus ที่ยังมีชีวิต — เครื่องนึ่งไอน้ำใช้สปอร์ **Bacillus stearothermophilus**; เครื่องอบ EO และเครื่องอบความร้อนใช้สปอร์ **Bacillus atropheus** <span class="tag">สไลด์</span></li></ul><div class="sub"><b>Cause of sterilization failure <span class="tag">สไลด์</span></b></div><p class="sub-body">**Do**: ตรวจสอบความสะอาดก่อนเข้าหม้อนึ่งตามมาตรฐานสากล / ตรวจสอบว่าของทนอุณหภูมิ-แรงดันสูงได้หรือไม่ (แก้ว/โลหะ/พลาสติก) / จัดเรียงห่อให้ไอน้ำซึมผ่านได้ ไม่บรรจุแน่น มีช่องว่างระหว่างห่อ <span class="tag">สไลด์</span></p><p class="sub-body">**Don&#x27;t**: Over loading, Sterilizing rubber, Items touching the side or back of the autoclave <span class="tag">สไลด์</span></p><ul><li>Improper cleaning of instruments</li><li>Improper packing</li><li>Improper loading of sterilizer</li><li>Improper timing</li><li>Improper temperature</li><li>Improper method of sterilization</li></ul><div class="sub"><b>Storage &amp; Shelf life (AORN Rec.15)</b></div><p class="sub-body">---</p><ul><li>ติดฉลากชัดเจน จัดเก็บในพื้นที่คงความปลอดเชื้อ ระบุวันหมดอายุทุกรายการ</li><li>อุณหภูมิห้องประมาณ **22-26 °C**, ความชื้นสัมพัทธ์ **&lt;60%**</li><li>Shelf life ขึ้นกับชนิดหีบห่อ, การ storage, การขนส่ง, การบริหารจัดการ</li><li>Supplies storage: **8-10 นิ้วจากพื้น, 2 นิ้วจากผนังด้านนอก** <span class="tag">สไลด์</span></li></ul></section><section id="3-outline-เนื้อหาตามลำดับสไลด์"><h2>3. Outline เนื้อหาตามลำดับสไลด์</h2><div class="sub"><b>3.1 บทนำ — บทบาท OR Nurse, Asepsis, Risk factor SSI, กลไก/ผลกระทบ SSI, Mortality risk (ดูหัวข้อ 1)</b></div><div class="sub"><b>3.2 ความหมาย &amp; Classification</b></div><ul><li>Sterilization vs Disinfection vs Disinfectant/Antiseptic</li><li>Spaulding Classification: Critical / Semi-critical / Noncritical items</li><li>Quaternary Ammonium Compounds (รายละเอียด)</li></ul><div class="sub"><b>3.3 Decontamination / Cleaning</b></div><ul><li>Sterilization Processes 7 ขั้นตอน</li><li>ความสำคัญของ Cleaning (&quot;No Cleaning = No Sterilization&quot;)</li><li>ก่อนบรรจุ: ทำให้แห้ง, ตรวจสอบสภาพ (Pyromal check, Hemocheck, insulation tester), บำรุงรักษา (paraffin oil, power oil spray)</li></ul><div class="sub"><b>3.4 Packaging</b></div><ul><li>วัตถุประสงค์ วัสดุที่ใช้ หลักเลือกวัสดุ</li><li>หลักการบรรจุหีบห่อ (ขนาด/น้ำหนัก/จำนวนชั้น)</li><li>การวาง Internal indicator</li></ul><div class="sub"><b>3.5 Sterilization Methods</b></div><ul><li>Physical: Moist heat (Steam — Gravity/Prevacuum/Flash + Bowie-Dick test + ตารางพารามิเตอร์), Dry heat (Hot air oven), Ionizing radiation</li><li>Chemical: Gas sterilization (EO, Formaldehyde, H2O2 plasma/Sterrad), Chemical sterilant (Glutaraldehyde, Peracetic acid)</li><li>แต่ละวิธีมี Advantage/Disadvantage กำกับ <span class="tag">สไลด์</span></li></ul><div class="sub"><b>3.6 Quality control / Indicators</b></div><ul><li>Mechanical, Chemical (Class 1-6), Biological monitoring</li><li>Cause of sterilization failure + Do/Don&#x27;t (loading)</li></ul><div class="sub"><b>3.7 AORN Recommended Practices 2024 for Sterilization (Rec. 1-20) <span class="tag">สไลด์</span></b></div><table><thead><tr><th>Rec.</th><th>สาระสำคัญ</th></tr></thead><tbody><tr><td>1</td><td>เครื่องมือ/อุปกรณ์ดูแลผู้ป่วยต้องผ่าน reprocessing ตามประเภท; critical item ต้อง sterile; single use device — reprocessing feasible → FDA, not feasible → Third party</td></tr><tr><td>2</td><td>Single use device ไม่ควรนำกลับมาใช้ซ้ำ เว้นแต่ตามแนวทาง FDA (ขึ้นทะเบียนอุปกรณ์ที่จะ reprocess, รายงานเหตุการณ์ไม่พึงประสงค์, มีระบบติดตาม)</td></tr><tr><td>3</td><td>อุปกรณ์ก่อนเข้า sterilization ต้องล้าง-ขจัดปนเปื้อน-ตรวจสอบ-บรรจุ-sterile-จัดเก็บตาม IFU; อุปกรณ์ที่ออกไปใช้นอก รพ.แล้วกลับมาต้อง reprocess ใหม่; ต้องแยกพื้นที่ล้างเครื่องมือออกจาก sterile area</td></tr><tr><td>4</td><td>ต้องตรวจสอบความสะอาด/function ก่อนเข้ากระบวนการ; ตรวจด้วยกล้อง micro พบคราบปนเปื้อนได้ถึง **84%** ของอุปกรณ์ที่ตาเปล่าดูสะอาดแล้ว (อ้างอิง DesCoteaux JG et al., AORN J. 1995;62(1):23-30)</td></tr><tr><td>5</td><td>บรรจุหีบห่อบ่งบอกผ่านกระบวนการสำเร็จ; น้ำหนัก container ไม่เกิน **11.3 kg**; ไม่นำของใน peel pouch ใส่ container/ห่อซ้ำ เว้นแต่ผู้ผลิตยืนยันว่าทำได้</td></tr><tr><td>6</td><td>Steam sterilization ต้องมีระบบติดตามทุกกระบวนการ ใช้ external + internal indicator; ห้ามสัมผัส container ทันทีหลังจบกระบวนการ ต้องรอให้เย็นก่อน</td></tr><tr><td>7</td><td>Flash (IUSS) ควรใช้น้อยที่สุด เฉพาะจำเป็นจริงๆ/เวลาไม่พอ; ระวังปนเปื้อน/บาดเจ็บจากการนึ่งเปลือย; ไม่ใช้กับ implant ยกเว้นฉุกเฉิน; ต้องบันทึกรอบ flash และ monitor; ใช้ Rigid sterilization container ที่ออกแบบสำหรับ IUSS</td></tr><tr><td>8,9,10,11,13</td><td>Low-temperature sterilization (EO, H2O2 gas plasma, H2O2 gas vapor, Ozone, Peracetic acid) ใช้กับอุปกรณ์ไม่ทนความชื้น/ร้อนสูง ตาม IFU; ต้องมี Quality monitoring program (physical, chemical, biological) สำหรับ tray/container/package</td></tr><tr><td>12</td><td>Dry heat ใช้เฉพาะอุปกรณ์ที่ใช้ steam ไม่ได้; ไม่ใช้น้ำในกระบวนการ; อุปกรณ์ต้องทนอุณหภูมิสูง; ตาม IFU</td></tr><tr><td>14</td><td>เครื่องมือ loaner ต้องล้าง-บรรจุ-sterile ก่อนใช้เสมอ แม้จะ sterile มาจาก รพ.อื่นแล้วก็ต้องทำใหม่; Rigid container ต้องตรวจสอบ/ทำความสะอาด; ปฏิบัติตาม IFU; เครื่องมือใส่ implant ต้องใส่ internal indicator **class 5**</td></tr><tr><td>15</td><td>ติดฉลาก/จัดเก็บ/ระบุวันหมดอายุ; อุณหภูมิห้อง 22-26 °C, ความชื้น &amp;lt;60%; Shelf life ขึ้นกับหีบห่อ/storage/ขนส่ง; supplies storage 8-10 นิ้วจากพื้น, 2 นิ้วจากผนัง</td></tr><tr><td>16</td><td>การขนส่งของ sterile ต้องควบคุม; รถเข็น/ผ้าคลุมที่ใช้ซ้ำต้องทำความสะอาดหลังใช้</td></tr><tr><td>17</td><td>บุคลากรต้องอบรมต่อเนื่อง+ประเมินสมรรถนะ: การใช้งาน/บำรุงรักษาเครื่อง, การเลือก/monitor cycle, การใช้ chemical/biological/physical monitor, document requirement, การป้องกันอันตราย</td></tr><tr><td>18</td><td>ทุก sterilization cycle ต้องบันทึก: เนื้อหาของ load, load identification, ชื่อผู้ปฏิบัติงาน, ผล physical/chemical/biological monitor</td></tr><tr><td>19</td><td>นโยบาย/ขั้นตอนต้องพัฒนา ทบทวนเป็นระยะ แก้ไขตามจำเป็น พร้อมใช้งาน</td></tr><tr><td>20</td><td>มีกระบวนการประกันคุณภาพ/ปรับปรุงประสิทธิภาพวัดตัวบ่งชี้ผู้ป่วย/กระบวนการ/ผลลัพธ์; บันทึก/รายงานความล้มเหลวของเครื่อง+การแก้ไข; ตรวจสอบ-แก้ไขทันทีเมื่อ monitor ล้มเหลว</td></tr></tbody></table><div class="sub"><b>3.8 AORN Recommended Practices 2025 for Sterilization — ประเด็น Update <span class="tag">สไลด์</span></b></div><ul><li>**3D Printed devices**: เครื่องมือผ่าตัดที่พิมพ์ให้เหมาะกับผู้ป่วยแต่ละราย</li><li>**Short cycle sterilization**: ใช้กับ load ที่จัดเก็บได้ (ไม่ใช่ flash); ต้องมั่นใจว่า dry time ที่ลดลงยังทำให้ load แห้ง/ปิดผนึกดี ไม่เปียกชื้น (ไม่งั้นเสี่ยงปนเปื้อน/หีบห่อเสียหาย); ต้องตาม IFU; หลีกเลี่ยงกับวัสดุที่แห้งยาก เช่น ผ้า/วัสดุรูพรุนมาก</li><li>**Water quality for steam sterilizers**: ต้องตรวจสอบระบบน้ำเข้าเครื่องผลิตไอน้ำ/หม้อน้ำ; มีระบบบำบัดน้ำ (กรอง, ลดความกระด้าง); กำหนด/ตรวจวัดพารามิเตอร์; บันทึกคุณภาพน้ำสม่ำเสมอ; ประสานงานหน่วยงานที่เกี่ยวข้อง (ระบบน้ำครอบคลุมทั้งอาคาร)</li><li>**Monitoring &amp; Validation**: ตรวจสอบประสิทธิภาพ (physical, chemical, biological); Documentation &amp; Record ทุกรอบ; เมื่อพบปัญหาต้องทำ **RCA** ป้องกันเกิดซ้ำ; ฝึกอบรมบุคลากรต่อเนื่อง</li></ul><div class="sub"><b>3.9 The Joint Commission — HLD/Sterilization failures</b></div><ul><li>Improper sterilization / inadequate HLD ส่งผลร้ายแรงต่อผู้ป่วย <span class="tag">สไลด์</span></li><li>สาเหตุของ noncompliance (Joint Commission&#x27;s Office of Quality and Patient Safety): ขาดความรู้/training, ขาดอุปกรณ์ HLD, เข้าไม่ถึง evidence-based guideline, ผู้นำขาดการกำกับดูแล/วิสัยทัศน์, ให้ความสำคัญต่ำ, ขาด culture of safety ที่สนับสนุนการรายงานความเสี่ยง <span class="tag">สไลด์</span></li><li>ผลของกระบวนการล้มเหลว: เสี่ยงปนเปื้อนผู้ป่วย, การระบาดของการติดเชื้อ, เสี่ยงเสีย Joint Commission accreditation, ภาพลักษณ์เสีย/เสียธุรกิจ, ถูกฟ้องร้อง <span class="tag">สไลด์</span></li><li>**ITL (Immediate Threat to Life) declarations by JCI**: ปี 2016 พบว่า **74%** ของ ITL ทั้งหมดเกี่ยวข้องกับอุปกรณ์ sterile/HLD ไม่เหมาะสม → อาจนำไปสู่การระบาดของ HIV, hepatitis B/C, และเชื้อแบคทีเรีย <span class="tag">สไลด์</span></li><li>**Recommendations จาก Joint Commission**: ใช้แนวทางที่เป็น evidence-based ทันสมัย/ได้รับการยอมรับระดับชาติ; ให้ staff เข้าถึง IFU ของผู้ผลิตได้ง่ายและปฏิบัติตาม; ปฏิบัติตามนโยบาย/ขั้นตอนของหน่วยงาน; ให้ frontline staff มีความรู้/training/support ตลอดสาย ตั้งแต่ point-of-use ถึง storage <span class="tag">สไลด์</span></li></ul><div class="sub"><b>3.10 กรณีศึกษา Outbreak — Duodenoscope/Endoscope</b></div><p class="sub-body">หน้าที่เป็นภาพประกอบล้วน/ซ้ำหัวข้อไม่มีข้อความใหม่ (เช่น รูปเครื่องนึ่งแต่ละชนิด, รูป Ethylene Oxide Dermatitis, รูป Improper loading, หน้าปิดท้าย &quot;Thank you for your attention&quot;) — ข้าม <span class="tag">สไลด์</span></p><p class="sub-body">---</p><ul><li>Multidrug-resistant microorganisms โดยเฉพาะ carbapenemase-producing Enterobacteriaceae <span class="tag">สไลด์</span></li><li>สาเหตุ: ไม่สามารถทำความสะอาด/high-level disinfect elevator channel ของ ERCP duodenoscope และ endoscopic ultrasound ได้อย่างเพียงพอ <span class="tag">สไลด์</span></li><li>การประเมินความเพียงพอของ reprocessing: ใช้ quality control measure ของ manual cleaning process; เครื่องมือ validation ที่ใช้ได้แก่ microbiological culture หรือ **ATP sampling** (adenosine triphosphate indicator สำหรับ protein material) <span class="tag">สไลด์</span></li></ul></section><section id="4-จุดที่มักออกสอบ-ตัวเลขจำยาก"><h2>4. จุดที่มักออกสอบ / ตัวเลขจำยาก</h2><p>**ตัวเลขความปลอดภัย/ประสิทธิภาพ**</p><p>**พารามิเตอร์ steam sterilizer (จำสับสนบ่อย)**</p><p>**Dry heat**: **160-170 °C นาน 1-2 ชั่วโมง**</p><p>**Gas/Chemical sterilant (อุณหภูมิ-เวลา-ความเข้มข้น)**</p><p>**Biological indicator (สปอร์ที่ใช้แต่ละเครื่อง — ออกสอบบ่อย)**</p><p>**Chemical indicator 6 Class** (ต้องจำได้ว่า Class ไหนตรวจอะไร)</p><p>**Packaging**: ห่อ **2 ชั้น 2 ชิ้น**, ขนาดไม่เกิน **12×12×20 นิ้ว**, น้ำหนักไม่เกิน **5-7 กก.** (container ตาม AORN ไม่เกิน **11.3 kg**)</p><p>**Storage**: อุณหภูมิห้อง **22-26 °C**, ความชื้น **&lt;60%**, วางของห่างพื้น **8-10 นิ้ว** ห่างผนัง **2 นิ้ว**</p><p>**Implant + IUSS**: เครื่องมือใส่ implant ต้องใช้ internal indicator **Class 5**; ห้ามใช้ flash/IUSS กับ implant ยกเว้นฉุกเฉินสุดวิสัย</p><p>**คำที่มักสับสน**: Sterilization (ฆ่าทุกชนิดรวมสปอร์) vs Disinfection (ฆ่าทุกชนิดยกเว้นสปอร์) vs Disinfectant (ใช้กับพื้นผิว/เครื่องมือ) vs Antiseptic (ใช้กับร่างกาย) — และ Spaulding Classification 3 กลุ่ม (Critical/Semi-critical/Noncritical) ต้องจับคู่กับระดับการทำลายเชื้อและตัวอย่างอุปกรณ์ให้ถูก <span class="tag">สไลด์</span></p><ul><li>Cleaning ลดเชื้อจุลชีพได้ **90%**</li><li>ตรวจด้วยกล้อง micro พบคราบปนเปื้อนที่ตาเปล่าคิดว่าสะอาดแล้วได้ถึง **84%**</li><li>SSI: readmit **5 เท่า**, ICU **2 เท่า**, เสียชีวิต **2 เท่า**</li><li>ITL ปี 2016 ที่เกี่ยวกับ sterile/HLD ไม่เหมาะสม = **74%**</li><li>Gravity displacement: **121-123 °C, 15-17 psi, 15-30 นาที**</li><li>Prevacuum: **132-135 °C, 27 psi, 15 นาที**</li><li>Flash: **132 °C, 27 psi, 6-7 นาที**</li><li>Bowie-Dick test: **3.5-4 นาที, ไม่เกิน 134 °C** (ทดสอบเฉพาะ prevacuum, ไม่ใช่ตัวทดสอบ sterility)</li><li>EO: **49-60 °C**, **700-1200 mg/L**, ระยะเวลา **1.30-4 ชม.** + ระบายอากาศ **8-12 ชม.**</li><li>Formaldehyde: **70-75 °C**, ความชื้นสัมพัทธ์ ≥**75%**</li><li>H2O2 plasma: **45 °C, 60 นาที**, ใช้ **58% hydrogen peroxide**</li><li>Glutaraldehyde: **2%, pH 4** → ผสม activator เป็น **pH 7.5-8.5**; เก็บได้ **14-28 วัน**; แช่ **20-30 นาที** (ฆ่าเชื้อทั่วไป) vs **6-10 ชม.** (ฆ่าสปอร์)</li><li>Peracetic acid: buffer **35% เจือจางเหลือ 0.2%**, **51-56 °C นาน 20-30 นาที**</li><li>เครื่องนึ่งไอน้ำ → **Bacillus stearothermophilus**</li><li>เครื่องอบ EO และเครื่องอบความร้อน → **Bacillus atropheus**</li><li>Class 1 = Process indicator (ภายนอกห่อ)</li><li>Class 2 = Specific test = **Bowie-Dick test**</li><li>Class 3 = Single parameter (temp หรือ time)</li><li>Class 4 = Multi-parameter (time + temp)</li><li>Class 5 = Integrating (ทุกตัวแปร, แม่นยำที่สุด)</li><li>Class 6 = Emulating (ตรง cycle ที่กำหนด, ใช้ State Value ตรงกับ cycle เท่านั้น)</li></ul></section></main>
<script>
(function(){var b=document.getElementById('darkToggle'),r=document.documentElement;
function set(t){r.setAttribute('data-theme',t);b.textContent=t==='dark'?'☀️':'🌙';try{localStorage.setItem('note-theme',t);}catch(e){}}
var s=null;try{s=localStorage.getItem('note-theme');}catch(e){}set(s||'light');
b.addEventListener('click',function(){var c=r.getAttribute('data-theme')||'light';set(c==='dark'?'light':'dark');});})();
</script>
</body></html>