# 2026-09-18 — Recommended Practices for Sterilization
**วันที่:** ศ. 18 ก.ย. 2569 · **เวลา:** 08.00–10.00 · **วิทยากร:** พว.กุลวรา คุปรัตน์ (ผู้ตรวจการพยาบาล งานการพยาบาลผ่าตัด) · **แหล่ง:** สไลด์ 114 หน้า [สไลด์]

## 1. บทบาท OR Nurse กับ Asepsis/Sterilization + Risk factor SSI

**บทบาทหน้าที่ OR Nurse ด้าน Perioperative nursing goal** [สไลด์]
- Asepsis maintenance
- Skin preparation
- Instrument preparation
- Environment preparation

**Risk factor สำหรับการเกิด SSI (Surgical Site Infection)** [สไลด์]
- Poor skin preparation
- Contamination of instrument
- Inadequate antibiotic prophylaxis
- Prolong procedure
- Local tissue necrosis
- Hypoxia, hypothermia

**กลไก/ผลกระทบเมื่อเครื่องมือปนเปื้อน (Contaminated instrument)** — ลำดับเหตุการณ์ 6 ขั้น [สไลด์]
1. เครื่องมือปนเปื้อน (Contaminated Instrument)
2. จุลชีพเข้าสู่แผล (Microorganisms enter tissue)
3. แผลติดเชื้อ SSI
4. อยู่ รพ. นานขึ้น (Longer Hospital Stay)
5. ค่าใช้จ่ายสูงลิ่ว (Higher Medical Cost)
6. เสี่ยงถึงแก่ชีวิต (Increased Mortality)

**Mortality risk ในผู้ป่วยที่เกิด SSI** [สไลด์]
- Readmit หลังจำหน่ายสูงขึ้น **5 เท่า**
- นอน ICU สูงขึ้น **2 เท่า**
- เสียชีวิตหลังผ่าตัดสูงขึ้น **2 เท่า**

มาตรการป้องกัน SSI อย่างหนึ่งคือ การจัดหาอุปกรณ์ผ่าตัดชนิด reusable ให้ปราศจากการปนเปื้อนขณะใช้งาน [สไลด์]

---

## 2. หลักการ/ขั้นตอน Sterilization (Steam / EO / Plasma, Parameters, Indicator, Packaging, Storage, Shelf life)

### ความหมาย
- **Sterilization**: กระบวนการทำลายเชื้อจุลชีพทุกชนิดรวมทั้งสปอร์ ในเครื่องมือ/อุปกรณ์ทางการแพทย์ อาศัยกระบวนการทางกายภาพหรือทางเคมี [สไลด์]
- **Disinfection**: ทำลายเชื้อจุลชีพทุกชนิด **ยกเว้นสปอร์** โดยใช้สารเคมี — สารเคมีที่ใช้บนเครื่องมือ/พื้นผิวเรียก **Disinfectant** ส่วนที่ใช้บนผิวหนัง/ร่างกายเรียก **Antiseptic** [สไลด์]

### Spaulding Classification (แบ่งอุปกรณ์ทางการแพทย์)
| ประเภท | ตัวอย่างอุปกรณ์ | ระดับการทำลายเชื้อที่ต้องการ | น้ำยา/วิธี |
|---|---|---|---|
| **Critical items** | เครื่องมือผ่าตัด, เข็ม, อวัยวะเทียม, สายสวนหัวใจ, สายสวนปัสสาวะ | Sterilization (steam under pressure, หรือถ้าทนความร้อนไม่ได้ใช้ EO gas / low-temperature sterilization วิธีอื่น) | ถ้าจำเป็นอาจแช่น้ำยา **6-10 ชั่วโมง** ด้วย 2% glutaraldehyde, 6% stabilized hydrogen peroxide, peracetic acid [สไลด์] |
| **Semi-critical items** | เครื่องช่วยหายใจ, อุปกรณ์ดมยาสลบ, endoscope, ปรอทวัดไข้ | อย่างน้อย Pasteurization หรือ high-level disinfection | 2% glutaraldehyde, 6% stabilized hydrogen peroxide, peracetic acid, chlorine/chlorine compounds [สไลด์] |
| **Noncritical items** | โต๊ะส่งเครื่องมือ, หม้อนอน, เครื่องวัดความดัน, ไม้ยันรักแร้, ไม้กั้นเตียง, เครื่องผ้า, ภาชนะใส่อาหาร, โต๊ะข้างเตียง | low-level disinfection | quaternary ammonium compounds [สไลด์] |

**Quaternary Ammonium Compounds** — น้ำยาทำลายเชื้อระดับต่ำ ฆ่า gram positive ได้ดีแต่ไม่ค่อยได้ผลกับ gram negative; ควรผสมกับ**น้ำกลั่น** ห้ามใช้น้ำประปา (แร่ธาตุลดประสิทธิภาพ); กัดกร่อนโลหะ; CDC ไม่แนะนำให้ใช้บนผิวหนัง/เนื้อเยื่อ (เคยมีรายงานระบาดจากน้ำยาปนเปื้อน gram negative bacteria); ประสิทธิภาพลดลงเมื่อสัมผัสสบู่ ต้องล้างผิวหนังให้สะอาดก่อนเช็ด [สไลด์]

### Sterilization Processes (7 ขั้นตอน) [สไลด์]
1. การรับเครื่องมือปนเปื้อน (Receiving)
2. การล้างทำความสะอาดอุปกรณ์ (Cleaning)
3. การบรรจุหีบห่อ (Packaging)
4. การจัดเรียงเข้าเครื่องทำให้ปราศจากเชื้อ (Loading)
5. การทำให้อุปกรณ์ปราศเชื้อ (Sterilization)
6. การจัดเก็บ (Sterile storage)
7. การจ่ายเครื่องมือปลอดเชื้อ (Transportation)

### Cleaning
- ลดปริมาณเชื้อจุลชีพได้ **90%** ถ้าล้างถูกวิธี — เป็นขั้นตอนสำคัญที่สุดก่อนทำให้ปราศจากเชื้อ [สไลด์]
- หลัก **"No Cleaning = No Sterilization"** — เศษอินทรียสารแม้เพียงเสี้ยวไมครอนก็ปกป้องจุลชีพจากความร้อนและสารเคมีได้ [สไลด์]
- "เครื่องมือที่ดูสะอาด...อาจยังไม่สะอาด" [สไลด์]

**ก่อนบรรจุหีบห่อ** ต้องทำให้แห้ง / ตรวจสอบสภาพเครื่องมือ / บำรุงรักษาเครื่องมือ [สไลด์]
- **ทำให้แห้ง**: ผ้าเช็ด (ต้องไม่มีขน/ใย/ขุยผ้า), เครื่องอบแห้ง, อบแห้งในเครื่องล้างอัตโนมัติ
- **ตรวจสอบสภาพ**: ตาเปล่า, แว่นขยาย/microscope, สารเคมีตรวจคราบเลือด/โปรตีนที่มองไม่เห็น (**Pyromal check** = ตรวจคราบโปรตีน เช่น เลือด/น้ำลาย, **Hemocheck** = ตรวจคราบเลือด), เครื่องตรวจสอบความเป็นฉนวนแบบพกพา (insulation tester)
- **บำรุงรักษา**: ตาม IFU ผู้ผลิต — ใช้สเปรย์หล่อลื่น **paraffin oil** สำหรับเครื่องมือทั่วไป, **power oil spray** สำหรับเครื่องมือที่เป็นมอเตอร์

### Packaging
- วัตถุประสงค์: ป้องกันความเสียหาย + คงสภาพปราศจากเชื้อจนถึงใช้งาน [สไลด์]
- วัสดุ: ผ้า (Woven textile/linen), non-woven (กระดาษ)/พลาสติก (peel pouch), Rigid container
- หลักเลือกวัสดุ: ยอมให้ไอน้ำ/แก๊สผ่านได้, ป้องกันจุลชีพเข้าได้, ทนกระบวนการ sterilize ได้
- **หลักการบรรจุหีบห่อ**: ห่อด้วยผ้า **2 ชั้น จำนวน 2 ชิ้น**; ขนาดห่อไม่เกิน **12×12×20 นิ้ว**; น้ำหนักรวมไม่เกิน **5-7 กก.**; เรียงตามลำดับใช้งาน ชิ้นที่ใช้ก่อนอยู่บนสุด; ไม่ใส่โลหะรวมกับเครื่องผ้า; ใส่ internal indicator ในชุดเครื่องมือ [สไลด์]
- **ตำแหน่งวาง Internal indicator**: วางตรงที่ไอน้ำ/แก๊สเข้าถึงยากที่สุด โดยเฉพาะตรงกลางห่อ; ถาดใหญ่วางแนวทแยงมุม; ถ้ามีถาดซ้อนกันต้องวางทุกชั้น [สไลด์]

### วิธีการทำให้ปราศจากเชื้อ

**A. Physical method**
1. การใช้ความร้อน — Moist heat / Dry heat
2. การใช้รังสี (Ionizing radiation)

**Moist heat — Steam sterilization (Autoclaving)**: ใช้มากที่สุดในโรงพยาบาล ประสิทธิภาพสูงสุด ทำลายเชื้อโดยทำให้โปรตีนในเซลล์แข็งตัว/เปลี่ยนรูป เหมาะกับอุปกรณ์ทนความร้อน/แรงดัน (เครื่องมือผ่าตัด, เครื่องผ้า) — Advantage: Most economical, Fast, Non toxic — Disadvantage: May damage heat/moisture-sensitive equipment [สไลด์]

ชนิดเครื่องนึ่งไอน้ำ: Gravity displacement sterilizer / Prevacuum sterilizer / Flash sterilizer [สไลด์]
- **Gravity displacement**: ไอน้ำเข้าด้านบน ผลักอากาศออกด้านล่างตามแรงโน้มถ่วง ต้องจัดวางหีบห่อแนวเดียวกัน เว้นระยะห่าง ไม่อัดแน่น
- **Prevacuum**: ระบบสุญญากาศดึงอากาศออกก่อน แล้วไอน้ำแทรกซึม ต้องทดสอบด้วย **Bowie-Dick test**
- **Bowie-Dick test**: ไม่ใช่ตัวทดสอบการปราศจากเชื้อ แต่ทดสอบประสิทธิภาพเครื่องนึ่ง (การกระจายความร้อนสม่ำเสมอ) — วางแผ่นทดสอบแนวนอนใกล้ประตูเครื่องนึ่ง เหนือท่อระบาย ไม่บรรจุหีบห่อใดๆ — ใช้เวลา **3.5-4 นาที** อุณหภูมิไม่เกิน **134 °C** [สไลด์]
- **Flash sterilizer**: ใช้กับเครื่องมือปนเปื้อนขณะผ่าตัด ชิ้นเดียวตกพื้น ไม่ต้องห่อ ทนอุณหภูมิ **132 °C** ได้ หลักการเดียวกับ gravity แต่อุณหภูมิสูงกว่า [สไลด์]

**ตารางพารามิเตอร์เครื่องนึ่งไอน้ำ** [สไลด์]
| ชนิดเครื่องนึ่ง | อุณหภูมิ (°C) | แรงดัน (ปอนด์/ตร.นิ้ว) | เวลา (นาที) |
|---|---|---|---|
| Gravity displacement sterilizer | 121-123 | 15-17 | 15-30 |
| Prevacuum sterilizer | 132-135 | 27 | 15 |
| Flash sterilizer | 132 | 27 | 6-7 |

**Dry heat**: ใช้เมื่อนึ่งไอน้ำ/อบแก๊สไม่ได้ ทำลาย protoplasm ของเชื้อจุลชีพ ใช้อุณหภูมิสูง **160-170 °C** นาน **1-2 ชั่วโมง** เหมาะกับแก้ว/โลหะ (เครื่องมือมีคม, เครื่องแก้ว, แป้ง, น้ำมัน, ขี้ผึ้ง, วาสลิน) — เครื่องที่ใช้ในโรงพยาบาลเรียก **Hot air oven** [สไลด์]
- Hot Air Oven: หลักการนำความร้อน สัมผัสผิวนอกก่อนแล้วนำผ่านเข้าเนื้อวัสดุ ใช้เวลานาน ไม่ทำให้เกิดสนิม ไม่มีผลเสียต่ออุปกรณ์มีคม
- Advantage: Inexpensive, Simple, Non toxic — Disadvantage: Damage heat sensitive equipment [สไลด์]

**Ionizing radiation**: X-rays และ Gamma rays (จากโคบอลท์-60) อำนาจทะลุทะลวงสูง เปลี่ยนแปลง DNA ในนิวเคลียส นิยมใช้ในอุตสาหกรรม (วัสดุผูกเย็บ ใบมีด ถุงมือ syringe) เพราะค่าใช้จ่ายดำเนินการสูงมาก — Advantage: Fast, Effective — Disadvantage: Expensive, Toxic [สไลด์]

**B. Chemical method**

1) **Gas sterilization**: Ethylene oxide, Formaldehyde, Hydrogen peroxide plasma (Sterrad)
- **Ethylene Oxide (EO)**: มีพิษสูง ระคายเคืองผิวหนัง/เยื่อจมูก/ตา เป็นสารก่อมะเร็ง ไม่มีสี ติดไฟ/ระเบิดได้ อุปกรณ์ชื้นทำให้เกิดสารพิษตกค้าง ใช้กับอุปกรณ์ทนความร้อนสูงไม่ได้ — อุณหภูมิ **49-60 °C** ความเข้มข้นแก๊ส **700-1200 มก./ลิตร** ระยะเวลา **1.30-4 ชั่วโมง** จากนั้นต้องระบายอากาศ **8-12 ชั่วโมง** [สไลด์]
- **Formaldehyde**: อันตรายน้อยกว่า EO แต่มีพิษ กลิ่นเหม็น ระคายเคืองระบบทางเดินหายใจ/ผิวหนัง — อุณหภูมิ **70-75 °C** ความชื้นสัมพัทธ์อย่างน้อย **75%** [สไลด์]
- Gas Sterilization Advantage: Effective — Disadvantage: Expensive, Toxic, ใช้กับผ้า/สำลี/gauze/ไหมเย็บไม่ได้ [สไลด์]
- **Hydrogen peroxide plasma**: ไอระเหยจากผสมน้ำกับ **58% hydrogen peroxide** ทำลายสปอร์ได้เร็ว ใช้เวลาประมาณ **60 นาที** ที่อุณหภูมิ **45 °C** ปลอดภัย (เหลือแค่ก๊าซออกซิเจน+น้ำ) — Advantage: Safe, Fast, Effective — Disadvantage: Expensive [สไลด์]

2) **Chemical sterilant**: Glutaraldehyde, Peracetic acid
- **Glutaraldehyde**: สารละลายเข้มข้น **2%** pH เป็นกรด (**pH 4**) ต้องผสมสารกระตุ้น (activator) ให้เป็นด่าง (**pH 7.5-8.5**) หลังผสมเก็บได้นาน **14-28 วัน** (ตามข้อกำหนดผู้ผลิต) — แช่ **20-30 นาที** ทำลายจุลชีพทุกชนิดยกเว้นสปอร์ ถ้าแช่ **6-10 ชั่วโมง** จึงทำลายสปอร์ได้ [สไลด์]
- **Peracetic acid**: เกิดจากผสม acetic acid + hydrogen peroxide + น้ำ ออกฤทธิ์ทำลายเชื้อรา/แบคทีเรีย/สปอร์ได้เร็ว กัดกร่อนสูง — ใช้ **buffer 35% peracetic acid** เจือจางเหลือ **0.2%** ใส่ในภาชนะระบบปิด อุณหภูมิ **51-56 °C** นาน **20-30 นาที** [สไลด์]
- Chemical sterilant Advantage: Effective — Disadvantage: Expensive, Unstable, Toxic/irritate to tissues, Require long time [สไลด์]

### การตรวจสอบประสิทธิภาพการทำให้ปราศจากเชื้อ (3 วิธี) [สไลด์]
1. **Mechanical monitoring**: มาตรวัดอุณหภูมิ, มาตรวัดความดัน, สัญญาณไฟ, แผ่นกราฟบันทึกการทำงานของเครื่องแต่ละขั้นตอน
2. **Chemical monitoring**: ตัวชี้วัดทางเคมี แบ่งเป็น **6 Class**
   - **Class 1** Process indicators: บ่งบอกว่าหีบห่อผ่านกระบวนการ สังเกตง่ายจากภายนอก (indicator บน pouch, sterilizer)
   - **Class 2** Specific test indicators: ประเมินประสิทธิภาพปั๊มสุญญากาศของ Pre-Vacuum steam sterilizer ทดสอบ steam penetration = **The Bowie-Dick test**
   - **Class 3** Single parameter indicators: ตรวจ 1 ตัวแปร (Temperature หรือ time) เช่น หลอดแก้วบรรจุผลึกสารเคมีที่หลอมละลายที่อุณหภูมิกำหนด
   - **Class 4** Multi-parameter indicators: ตรวจ ≥2 ตัวแปร (Time and temperature) — แผ่นตรวจสอบเคลือบหมึกพิมพ์เคมี
   - **Class 5** Integrating indicators: ตรวจทุกตัวแปร (Temperature, time, pressure) แม่นยำที่สุด
   - **Class 6** Emulating indicators: ตรวจทุกตัวแปรภายใต้ cycle ที่กำหนด มีค่า State Value สัมพันธ์กับ cycle เช่น cycle 134 °C @ 3.5 นาที ต้องใช้ indicator ที่ระบุ State Value = 134 °C @ 3.5 นาทีเท่านั้น
3. **Biological monitoring**: ใช้ spore test ของเชื้อ Bacillus ที่ยังมีชีวิต — เครื่องนึ่งไอน้ำใช้สปอร์ **Bacillus stearothermophilus**; เครื่องอบ EO และเครื่องอบความร้อนใช้สปอร์ **Bacillus atropheus** [สไลด์]

### Cause of sterilization failure [สไลด์]
- Improper cleaning of instruments
- Improper packing
- Improper loading of sterilizer
- Improper timing
- Improper temperature
- Improper method of sterilization

**Do**: ตรวจสอบความสะอาดก่อนเข้าหม้อนึ่งตามมาตรฐานสากล / ตรวจสอบว่าของทนอุณหภูมิ-แรงดันสูงได้หรือไม่ (แก้ว/โลหะ/พลาสติก) / จัดเรียงห่อให้ไอน้ำซึมผ่านได้ ไม่บรรจุแน่น มีช่องว่างระหว่างห่อ [สไลด์]
**Don't**: Over loading, Sterilizing rubber, Items touching the side or back of the autoclave [สไลด์]

### Storage & Shelf life (AORN Rec.15)
- ติดฉลากชัดเจน จัดเก็บในพื้นที่คงความปลอดเชื้อ ระบุวันหมดอายุทุกรายการ
- อุณหภูมิห้องประมาณ **22-26 °C**, ความชื้นสัมพัทธ์ **<60%**
- Shelf life ขึ้นกับชนิดหีบห่อ, การ storage, การขนส่ง, การบริหารจัดการ
- Supplies storage: **8-10 นิ้วจากพื้น, 2 นิ้วจากผนังด้านนอก** [สไลด์]

---

## 3. Outline เนื้อหาตามลำดับสไลด์

### 3.1 บทนำ — บทบาท OR Nurse, Asepsis, Risk factor SSI, กลไก/ผลกระทบ SSI, Mortality risk (ดูหัวข้อ 1)

### 3.2 ความหมาย & Classification
- Sterilization vs Disinfection vs Disinfectant/Antiseptic
- Spaulding Classification: Critical / Semi-critical / Noncritical items
- Quaternary Ammonium Compounds (รายละเอียด)

### 3.3 Decontamination / Cleaning
- Sterilization Processes 7 ขั้นตอน
- ความสำคัญของ Cleaning ("No Cleaning = No Sterilization")
- ก่อนบรรจุ: ทำให้แห้ง, ตรวจสอบสภาพ (Pyromal check, Hemocheck, insulation tester), บำรุงรักษา (paraffin oil, power oil spray)

### 3.4 Packaging
- วัตถุประสงค์ วัสดุที่ใช้ หลักเลือกวัสดุ
- หลักการบรรจุหีบห่อ (ขนาด/น้ำหนัก/จำนวนชั้น)
- การวาง Internal indicator

### 3.5 Sterilization Methods
- Physical: Moist heat (Steam — Gravity/Prevacuum/Flash + Bowie-Dick test + ตารางพารามิเตอร์), Dry heat (Hot air oven), Ionizing radiation
- Chemical: Gas sterilization (EO, Formaldehyde, H2O2 plasma/Sterrad), Chemical sterilant (Glutaraldehyde, Peracetic acid)
- แต่ละวิธีมี Advantage/Disadvantage กำกับ [สไลด์]

### 3.6 Quality control / Indicators
- Mechanical, Chemical (Class 1-6), Biological monitoring
- Cause of sterilization failure + Do/Don't (loading)

### 3.7 AORN Recommended Practices 2024 for Sterilization (Rec. 1-20) [สไลด์]
| Rec. | สาระสำคัญ |
|---|---|
| 1 | เครื่องมือ/อุปกรณ์ดูแลผู้ป่วยต้องผ่าน reprocessing ตามประเภท; critical item ต้อง sterile; single use device — reprocessing feasible → FDA, not feasible → Third party |
| 2 | Single use device ไม่ควรนำกลับมาใช้ซ้ำ เว้นแต่ตามแนวทาง FDA (ขึ้นทะเบียนอุปกรณ์ที่จะ reprocess, รายงานเหตุการณ์ไม่พึงประสงค์, มีระบบติดตาม) |
| 3 | อุปกรณ์ก่อนเข้า sterilization ต้องล้าง-ขจัดปนเปื้อน-ตรวจสอบ-บรรจุ-sterile-จัดเก็บตาม IFU; อุปกรณ์ที่ออกไปใช้นอก รพ.แล้วกลับมาต้อง reprocess ใหม่; ต้องแยกพื้นที่ล้างเครื่องมือออกจาก sterile area |
| 4 | ต้องตรวจสอบความสะอาด/function ก่อนเข้ากระบวนการ; ตรวจด้วยกล้อง micro พบคราบปนเปื้อนได้ถึง **84%** ของอุปกรณ์ที่ตาเปล่าดูสะอาดแล้ว (อ้างอิง DesCoteaux JG et al., AORN J. 1995;62(1):23-30) |
| 5 | บรรจุหีบห่อบ่งบอกผ่านกระบวนการสำเร็จ; น้ำหนัก container ไม่เกิน **11.3 kg**; ไม่นำของใน peel pouch ใส่ container/ห่อซ้ำ เว้นแต่ผู้ผลิตยืนยันว่าทำได้ |
| 6 | Steam sterilization ต้องมีระบบติดตามทุกกระบวนการ ใช้ external + internal indicator; ห้ามสัมผัส container ทันทีหลังจบกระบวนการ ต้องรอให้เย็นก่อน |
| 7 | Flash (IUSS) ควรใช้น้อยที่สุด เฉพาะจำเป็นจริงๆ/เวลาไม่พอ; ระวังปนเปื้อน/บาดเจ็บจากการนึ่งเปลือย; ไม่ใช้กับ implant ยกเว้นฉุกเฉิน; ต้องบันทึกรอบ flash และ monitor; ใช้ Rigid sterilization container ที่ออกแบบสำหรับ IUSS |
| 8,9,10,11,13 | Low-temperature sterilization (EO, H2O2 gas plasma, H2O2 gas vapor, Ozone, Peracetic acid) ใช้กับอุปกรณ์ไม่ทนความชื้น/ร้อนสูง ตาม IFU; ต้องมี Quality monitoring program (physical, chemical, biological) สำหรับ tray/container/package |
| 12 | Dry heat ใช้เฉพาะอุปกรณ์ที่ใช้ steam ไม่ได้; ไม่ใช้น้ำในกระบวนการ; อุปกรณ์ต้องทนอุณหภูมิสูง; ตาม IFU |
| 14 | เครื่องมือ loaner ต้องล้าง-บรรจุ-sterile ก่อนใช้เสมอ แม้จะ sterile มาจาก รพ.อื่นแล้วก็ต้องทำใหม่; Rigid container ต้องตรวจสอบ/ทำความสะอาด; ปฏิบัติตาม IFU; เครื่องมือใส่ implant ต้องใส่ internal indicator **class 5** |
| 15 | ติดฉลาก/จัดเก็บ/ระบุวันหมดอายุ; อุณหภูมิห้อง 22-26 °C, ความชื้น <60%; Shelf life ขึ้นกับหีบห่อ/storage/ขนส่ง; supplies storage 8-10 นิ้วจากพื้น, 2 นิ้วจากผนัง |
| 16 | การขนส่งของ sterile ต้องควบคุม; รถเข็น/ผ้าคลุมที่ใช้ซ้ำต้องทำความสะอาดหลังใช้ |
| 17 | บุคลากรต้องอบรมต่อเนื่อง+ประเมินสมรรถนะ: การใช้งาน/บำรุงรักษาเครื่อง, การเลือก/monitor cycle, การใช้ chemical/biological/physical monitor, document requirement, การป้องกันอันตราย |
| 18 | ทุก sterilization cycle ต้องบันทึก: เนื้อหาของ load, load identification, ชื่อผู้ปฏิบัติงาน, ผล physical/chemical/biological monitor |
| 19 | นโยบาย/ขั้นตอนต้องพัฒนา ทบทวนเป็นระยะ แก้ไขตามจำเป็น พร้อมใช้งาน |
| 20 | มีกระบวนการประกันคุณภาพ/ปรับปรุงประสิทธิภาพวัดตัวบ่งชี้ผู้ป่วย/กระบวนการ/ผลลัพธ์; บันทึก/รายงานความล้มเหลวของเครื่อง+การแก้ไข; ตรวจสอบ-แก้ไขทันทีเมื่อ monitor ล้มเหลว |

### 3.8 AORN Recommended Practices 2025 for Sterilization — ประเด็น Update [สไลด์]
- **3D Printed devices**: เครื่องมือผ่าตัดที่พิมพ์ให้เหมาะกับผู้ป่วยแต่ละราย
- **Short cycle sterilization**: ใช้กับ load ที่จัดเก็บได้ (ไม่ใช่ flash); ต้องมั่นใจว่า dry time ที่ลดลงยังทำให้ load แห้ง/ปิดผนึกดี ไม่เปียกชื้น (ไม่งั้นเสี่ยงปนเปื้อน/หีบห่อเสียหาย); ต้องตาม IFU; หลีกเลี่ยงกับวัสดุที่แห้งยาก เช่น ผ้า/วัสดุรูพรุนมาก
- **Water quality for steam sterilizers**: ต้องตรวจสอบระบบน้ำเข้าเครื่องผลิตไอน้ำ/หม้อน้ำ; มีระบบบำบัดน้ำ (กรอง, ลดความกระด้าง); กำหนด/ตรวจวัดพารามิเตอร์; บันทึกคุณภาพน้ำสม่ำเสมอ; ประสานงานหน่วยงานที่เกี่ยวข้อง (ระบบน้ำครอบคลุมทั้งอาคาร)
- **Monitoring & Validation**: ตรวจสอบประสิทธิภาพ (physical, chemical, biological); Documentation & Record ทุกรอบ; เมื่อพบปัญหาต้องทำ **RCA** ป้องกันเกิดซ้ำ; ฝึกอบรมบุคลากรต่อเนื่อง

### 3.9 The Joint Commission — HLD/Sterilization failures
- Improper sterilization / inadequate HLD ส่งผลร้ายแรงต่อผู้ป่วย [สไลด์]
- สาเหตุของ noncompliance (Joint Commission's Office of Quality and Patient Safety): ขาดความรู้/training, ขาดอุปกรณ์ HLD, เข้าไม่ถึง evidence-based guideline, ผู้นำขาดการกำกับดูแล/วิสัยทัศน์, ให้ความสำคัญต่ำ, ขาด culture of safety ที่สนับสนุนการรายงานความเสี่ยง [สไลด์]
- ผลของกระบวนการล้มเหลว: เสี่ยงปนเปื้อนผู้ป่วย, การระบาดของการติดเชื้อ, เสี่ยงเสีย Joint Commission accreditation, ภาพลักษณ์เสีย/เสียธุรกิจ, ถูกฟ้องร้อง [สไลด์]
- **ITL (Immediate Threat to Life) declarations by JCI**: ปี 2016 พบว่า **74%** ของ ITL ทั้งหมดเกี่ยวข้องกับอุปกรณ์ sterile/HLD ไม่เหมาะสม → อาจนำไปสู่การระบาดของ HIV, hepatitis B/C, และเชื้อแบคทีเรีย [สไลด์]
- **Recommendations จาก Joint Commission**: ใช้แนวทางที่เป็น evidence-based ทันสมัย/ได้รับการยอมรับระดับชาติ; ให้ staff เข้าถึง IFU ของผู้ผลิตได้ง่ายและปฏิบัติตาม; ปฏิบัติตามนโยบาย/ขั้นตอนของหน่วยงาน; ให้ frontline staff มีความรู้/training/support ตลอดสาย ตั้งแต่ point-of-use ถึง storage [สไลด์]

### 3.10 กรณีศึกษา Outbreak — Duodenoscope/Endoscope
- Multidrug-resistant microorganisms โดยเฉพาะ carbapenemase-producing Enterobacteriaceae [สไลด์]
- สาเหตุ: ไม่สามารถทำความสะอาด/high-level disinfect elevator channel ของ ERCP duodenoscope และ endoscopic ultrasound ได้อย่างเพียงพอ [สไลด์]
- การประเมินความเพียงพอของ reprocessing: ใช้ quality control measure ของ manual cleaning process; เครื่องมือ validation ที่ใช้ได้แก่ microbiological culture หรือ **ATP sampling** (adenosine triphosphate indicator สำหรับ protein material) [สไลด์]

หน้าที่เป็นภาพประกอบล้วน/ซ้ำหัวข้อไม่มีข้อความใหม่ (เช่น รูปเครื่องนึ่งแต่ละชนิด, รูป Ethylene Oxide Dermatitis, รูป Improper loading, หน้าปิดท้าย "Thank you for your attention") — ข้าม [สไลด์]

---

## 4. จุดที่มักออกสอบ / ตัวเลขจำยาก

**ตัวเลขความปลอดภัย/ประสิทธิภาพ**
- Cleaning ลดเชื้อจุลชีพได้ **90%**
- ตรวจด้วยกล้อง micro พบคราบปนเปื้อนที่ตาเปล่าคิดว่าสะอาดแล้วได้ถึง **84%**
- SSI: readmit **5 เท่า**, ICU **2 เท่า**, เสียชีวิต **2 เท่า**
- ITL ปี 2016 ที่เกี่ยวกับ sterile/HLD ไม่เหมาะสม = **74%**

**พารามิเตอร์ steam sterilizer (จำสับสนบ่อย)**
- Gravity displacement: **121-123 °C, 15-17 psi, 15-30 นาที**
- Prevacuum: **132-135 °C, 27 psi, 15 นาที**
- Flash: **132 °C, 27 psi, 6-7 นาที**
- Bowie-Dick test: **3.5-4 นาที, ไม่เกิน 134 °C** (ทดสอบเฉพาะ prevacuum, ไม่ใช่ตัวทดสอบ sterility)

**Dry heat**: **160-170 °C นาน 1-2 ชั่วโมง**

**Gas/Chemical sterilant (อุณหภูมิ-เวลา-ความเข้มข้น)**
- EO: **49-60 °C**, **700-1200 mg/L**, ระยะเวลา **1.30-4 ชม.** + ระบายอากาศ **8-12 ชม.**
- Formaldehyde: **70-75 °C**, ความชื้นสัมพัทธ์ ≥**75%**
- H2O2 plasma: **45 °C, 60 นาที**, ใช้ **58% hydrogen peroxide**
- Glutaraldehyde: **2%, pH 4** → ผสม activator เป็น **pH 7.5-8.5**; เก็บได้ **14-28 วัน**; แช่ **20-30 นาที** (ฆ่าเชื้อทั่วไป) vs **6-10 ชม.** (ฆ่าสปอร์)
- Peracetic acid: buffer **35% เจือจางเหลือ 0.2%**, **51-56 °C นาน 20-30 นาที**

**Biological indicator (สปอร์ที่ใช้แต่ละเครื่อง — ออกสอบบ่อย)**
- เครื่องนึ่งไอน้ำ → **Bacillus stearothermophilus**
- เครื่องอบ EO และเครื่องอบความร้อน → **Bacillus atropheus**

**Chemical indicator 6 Class** (ต้องจำได้ว่า Class ไหนตรวจอะไร)
- Class 1 = Process indicator (ภายนอกห่อ)
- Class 2 = Specific test = **Bowie-Dick test**
- Class 3 = Single parameter (temp หรือ time)
- Class 4 = Multi-parameter (time + temp)
- Class 5 = Integrating (ทุกตัวแปร, แม่นยำที่สุด)
- Class 6 = Emulating (ตรง cycle ที่กำหนด, ใช้ State Value ตรงกับ cycle เท่านั้น)

**Packaging**: ห่อ **2 ชั้น 2 ชิ้น**, ขนาดไม่เกิน **12×12×20 นิ้ว**, น้ำหนักไม่เกิน **5-7 กก.** (container ตาม AORN ไม่เกิน **11.3 kg**)

**Storage**: อุณหภูมิห้อง **22-26 °C**, ความชื้น **<60%**, วางของห่างพื้น **8-10 นิ้ว** ห่างผนัง **2 นิ้ว**

**Implant + IUSS**: เครื่องมือใส่ implant ต้องใช้ internal indicator **Class 5**; ห้ามใช้ flash/IUSS กับ implant ยกเว้นฉุกเฉินสุดวิสัย

**คำที่มักสับสน**: Sterilization (ฆ่าทุกชนิดรวมสปอร์) vs Disinfection (ฆ่าทุกชนิดยกเว้นสปอร์) vs Disinfectant (ใช้กับพื้นผิว/เครื่องมือ) vs Antiseptic (ใช้กับร่างกาย) — และ Spaulding Classification 3 กลุ่ม (Critical/Semi-critical/Noncritical) ต้องจับคู่กับระดับการทำลายเชื้อและตัวอย่างอุปกรณ์ให้ถูก [สไลด์]
